<html><head><style>tr:first {background:#e1e1e1;} th,td {text-align:center; border:1px solid #e1e1e1;}</style></head><body><div><div><h2>bus</h2><table><tr><th>name</th><th>vn_kv</th><th>type</th><th>zone</th><th>in_service</th></tr><tr><td>Trafostation_OS</td><td>10.0</td><td>b</td><td>None</td><td>True</td></tr><tr><td>main_busbar</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_11</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_11</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_12</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_12</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_13</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_13</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_14</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_14</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_15</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_15</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_16</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_16</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_17</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_17</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_18</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_18</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_19</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_19</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_20</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_20</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_21</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_21</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_22</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_22</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_23</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_23</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_24</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_24</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_25</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_25</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_26</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_26</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_27</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_27</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_28</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_28</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_29</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_29</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_30</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_30</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_31</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_31</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_32</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_32</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_33</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_33</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_34</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_34</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_35</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_35</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_36</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_36</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_37</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_37</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_38</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_38</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_39</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_39</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_40</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_40</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_41</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_41</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_42</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_42</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_43</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_43</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_44</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_44</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_45</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_45</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_46</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_46</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_47</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_47</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_48</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_48</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_49</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_49</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_50</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_50</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_51</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_51</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_52</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_52</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_53</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_53</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_54</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_54</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_55</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_55</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_56</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_56</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_57</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_57</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_58</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_58</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_59</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_59</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_60</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_60</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_61</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_61</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_62</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_62</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_63</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_63</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_64</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_64</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_65</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_65</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_66</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_66</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_67</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_67</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_68</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_68</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_1_69</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_1_69</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_11</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_11</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_12</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_12</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_13</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_13</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_14</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_14</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_15</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_15</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_16</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_16</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_17</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_17</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_18</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_18</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_19</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_19</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_20</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_20</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_21</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_21</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_22</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_22</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_23</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_23</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_24</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_24</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_25</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_25</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_26</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_26</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_27</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_27</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_28</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_28</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_29</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_29</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_30</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_30</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_31</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_31</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_2_32</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_2_32</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_11</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_11</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_12</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_12</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_13</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_13</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_14</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_14</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_15</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_15</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_16</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_16</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_17</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_17</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_18</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_18</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_19</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_19</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_20</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_20</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_21</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_21</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_22</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_22</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_23</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_23</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_24</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_24</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_25</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_25</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_26</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_26</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_27</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_27</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_28</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_28</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_29</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_29</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_30</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_30</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_31</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_31</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_3_32</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_3_32</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_11</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_11</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_12</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_12</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_13</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_13</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_14</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_14</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_15</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_15</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_16</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_16</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_17</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_17</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_18</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_18</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_4_19</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_4_19</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_11</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_11</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_12</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_12</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_13</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_13</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_5_14</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_5_14</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_6_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_6_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_5</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_5</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_6</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_6</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_7</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_7</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_8</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_8</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_9</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_9</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_7_10</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_7_10</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_8_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_8_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_8_2</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_8_2</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_8_3</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_8_3</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_8_4</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_8_4</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr><tr><td>bus_9_1</td><td>0.4</td><td>n</td><td>None</td><td>True</td></tr><tr><td>loadbus_9_1</td><td>0.4</td><td>b</td><td>None</td><td>True</td></tr></table></div><div><h2>trafo</h2><table><tr><th>name</th><th>std_type</th><th>hv_bus</th><th>lv_bus</th><th>sn_mva</th><th>vn_hv_kv</th><th>vn_lv_kv</th><th>vk_percent</th><th>vkr_percent</th><th>pfe_kw</th><th>i0_percent</th><th>shift_degree</th><th>tap_side</th><th>tap_neutral</th><th>tap_min</th><th>tap_max</th><th>tap_step_percent</th><th>tap_step_degree</th><th>tap_pos</th><th>tap_phase_shifter</th><th>parallel</th><th>df</th><th>in_service</th></tr><tr><td>trafo 1</td><td>0.25 MVA 10/0.4 kV</td><td>0</td><td>1</td><td>0.25</td><td>10.0</td><td>0.4</td><td>4.0</td><td>1.2</td><td>0.6</td><td>0.24</td><td>150.0</td><td>hv</td><td>0</td><td>-2</td><td>2</td><td>2.5</td><td>0.0</td><td>0</td><td>False</td><td>1</td><td>1.0</td><td>True</td></tr></table></div><div><h2>line</h2><table><tr><th>name</th><th>std_type</th><th>from_bus</th><th>to_bus</th><th>length_km</th><th>r_ohm_per_km</th><th>x_ohm_per_km</th><th>c_nf_per_km</th><th>g_us_per_km</th><th>max_i_ka</th><th>df</th><th>parallel</th><th>type</th><th>in_service</th></tr><tr><td>line_1_1</td><td>NAYY 4x150</td><td>1</td><td>2</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_1</td><td>NAYY 4x50</td><td>2</td><td>3</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_2</td><td>NAYY 4x150</td><td>2</td><td>4</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_2</td><td>NYY 4x35</td><td>4</td><td>5</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_3</td><td>NAYY 4x150</td><td>4</td><td>6</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_3</td><td>NYY 4x35</td><td>6</td><td>7</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_4</td><td>NAYY 4x150</td><td>6</td><td>8</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_4</td><td>NAYY 4x50</td><td>8</td><td>9</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_5</td><td>NAYY 4x150</td><td>8</td><td>10</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_5</td><td>NAYY 4x50</td><td>10</td><td>11</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_6</td><td>NAYY 4x150</td><td>10</td><td>12</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_6</td><td>NYY 4x35</td><td>12</td><td>13</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_7</td><td>NAYY 4x150</td><td>12</td><td>14</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_7</td><td>NAYY 4x50</td><td>14</td><td>15</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_8</td><td>NAYY 4x150</td><td>14</td><td>16</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_8</td><td>NYY 4x35</td><td>16</td><td>17</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_9</td><td>NAYY 4x150</td><td>16</td><td>18</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_9</td><td>NYY 4x35</td><td>18</td><td>19</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_10</td><td>NAYY 4x150</td><td>18</td><td>20</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_10</td><td>NYY 4x35</td><td>20</td><td>21</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_11</td><td>NAYY 4x150</td><td>20</td><td>22</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_11</td><td>NYY 4x35</td><td>22</td><td>23</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_12</td><td>NAYY 4x150</td><td>22</td><td>24</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_12</td><td>NAYY 4x50</td><td>24</td><td>25</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_13</td><td>NAYY 4x150</td><td>24</td><td>26</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_13</td><td>NAYY 4x50</td><td>26</td><td>27</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_14</td><td>NAYY 4x150</td><td>26</td><td>28</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_14</td><td>NYY 4x35</td><td>28</td><td>29</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_15</td><td>NAYY 4x150</td><td>28</td><td>30</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_15</td><td>NAYY 4x50</td><td>30</td><td>31</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_16</td><td>NAYY 4x150</td><td>30</td><td>32</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_16</td><td>NAYY 4x50</td><td>32</td><td>33</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_17</td><td>NAYY 4x150</td><td>32</td><td>34</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_17</td><td>NYY 4x35</td><td>34</td><td>35</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_18</td><td>NAYY 4x150</td><td>34</td><td>36</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_18</td><td>NYY 4x35</td><td>36</td><td>37</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_19</td><td>NAYY 4x150</td><td>36</td><td>38</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_19</td><td>NYY 4x35</td><td>38</td><td>39</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_20</td><td>NAYY 4x150</td><td>38</td><td>40</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_20</td><td>NYY 4x35</td><td>40</td><td>41</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_21</td><td>NAYY 4x150</td><td>40</td><td>42</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_21</td><td>NYY 4x35</td><td>42</td><td>43</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_22</td><td>NAYY 4x150</td><td>42</td><td>44</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_22</td><td>NAYY 4x50</td><td>44</td><td>45</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_23</td><td>NAYY 4x150</td><td>44</td><td>46</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_23</td><td>NAYY 4x50</td><td>46</td><td>47</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_24</td><td>NAYY 4x150</td><td>46</td><td>48</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_24</td><td>NYY 4x35</td><td>48</td><td>49</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_25</td><td>NAYY 4x150</td><td>48</td><td>50</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_25</td><td>NAYY 4x50</td><td>50</td><td>51</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_26</td><td>NAYY 4x150</td><td>50</td><td>52</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_26</td><td>NYY 4x35</td><td>52</td><td>53</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_27</td><td>NAYY 4x150</td><td>52</td><td>54</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_27</td><td>NYY 4x35</td><td>54</td><td>55</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_28</td><td>NAYY 4x150</td><td>54</td><td>56</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_28</td><td>NYY 4x35</td><td>56</td><td>57</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_29</td><td>NAYY 4x150</td><td>56</td><td>58</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_29</td><td>NAYY 4x50</td><td>58</td><td>59</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_30</td><td>NAYY 4x150</td><td>58</td><td>60</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_30</td><td>NAYY 4x50</td><td>60</td><td>61</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_31</td><td>NAYY 4x150</td><td>60</td><td>62</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_31</td><td>NYY 4x35</td><td>62</td><td>63</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_32</td><td>NAYY 4x150</td><td>62</td><td>64</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_32</td><td>NYY 4x35</td><td>64</td><td>65</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_33</td><td>NAYY 4x150</td><td>64</td><td>66</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_33</td><td>NYY 4x35</td><td>66</td><td>67</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_34</td><td>NAYY 4x150</td><td>66</td><td>68</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_34</td><td>NYY 4x35</td><td>68</td><td>69</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_35</td><td>NAYY 4x150</td><td>68</td><td>70</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_35</td><td>NAYY 4x50</td><td>70</td><td>71</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_36</td><td>NAYY 4x150</td><td>70</td><td>72</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_36</td><td>NAYY 4x50</td><td>72</td><td>73</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_37</td><td>NAYY 4x150</td><td>72</td><td>74</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_37</td><td>NYY 4x35</td><td>74</td><td>75</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_38</td><td>NAYY 4x150</td><td>74</td><td>76</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_38</td><td>NYY 4x35</td><td>76</td><td>77</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_39</td><td>NAYY 4x150</td><td>76</td><td>78</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_39</td><td>NAYY 4x50</td><td>78</td><td>79</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_40</td><td>NAYY 4x150</td><td>78</td><td>80</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_40</td><td>NYY 4x35</td><td>80</td><td>81</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_41</td><td>NAYY 4x150</td><td>80</td><td>82</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_41</td><td>NAYY 4x50</td><td>82</td><td>83</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_42</td><td>NAYY 4x150</td><td>82</td><td>84</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_42</td><td>NYY 4x35</td><td>84</td><td>85</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_43</td><td>NAYY 4x150</td><td>84</td><td>86</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_43</td><td>NYY 4x35</td><td>86</td><td>87</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_44</td><td>NAYY 4x150</td><td>86</td><td>88</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_44</td><td>NYY 4x35</td><td>88</td><td>89</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_45</td><td>NAYY 4x150</td><td>88</td><td>90</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_45</td><td>NYY 4x35</td><td>90</td><td>91</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_46</td><td>NAYY 4x150</td><td>90</td><td>92</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_46</td><td>NAYY 4x50</td><td>92</td><td>93</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_47</td><td>NAYY 4x150</td><td>92</td><td>94</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_47</td><td>NYY 4x35</td><td>94</td><td>95</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_48</td><td>NAYY 4x150</td><td>94</td><td>96</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_48</td><td>NYY 4x35</td><td>96</td><td>97</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_49</td><td>NAYY 4x150</td><td>96</td><td>98</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_49</td><td>NYY 4x35</td><td>98</td><td>99</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_50</td><td>NAYY 4x150</td><td>98</td><td>100</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_50</td><td>NAYY 4x50</td><td>100</td><td>101</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_51</td><td>NAYY 4x150</td><td>100</td><td>102</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_51</td><td>NYY 4x35</td><td>102</td><td>103</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_52</td><td>NAYY 4x150</td><td>102</td><td>104</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_52</td><td>NAYY 4x50</td><td>104</td><td>105</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_53</td><td>NAYY 4x150</td><td>104</td><td>106</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_53</td><td>NAYY 4x50</td><td>106</td><td>107</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_54</td><td>NAYY 4x150</td><td>106</td><td>108</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_54</td><td>NAYY 4x50</td><td>108</td><td>109</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_55</td><td>NAYY 4x150</td><td>108</td><td>110</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_55</td><td>NAYY 4x50</td><td>110</td><td>111</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_56</td><td>NAYY 4x150</td><td>110</td><td>112</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_56</td><td>NYY 4x35</td><td>112</td><td>113</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_57</td><td>NAYY 4x150</td><td>112</td><td>114</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_57</td><td>NAYY 4x50</td><td>114</td><td>115</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_58</td><td>NAYY 4x150</td><td>114</td><td>116</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_58</td><td>NYY 4x35</td><td>116</td><td>117</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_59</td><td>NAYY 4x150</td><td>116</td><td>118</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_59</td><td>NAYY 4x50</td><td>118</td><td>119</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_60</td><td>NAYY 4x150</td><td>118</td><td>120</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_60</td><td>NAYY 4x50</td><td>120</td><td>121</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_61</td><td>NAYY 4x150</td><td>120</td><td>122</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_61</td><td>NYY 4x35</td><td>122</td><td>123</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_62</td><td>NAYY 4x150</td><td>122</td><td>124</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_62</td><td>NAYY 4x50</td><td>124</td><td>125</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_63</td><td>NAYY 4x150</td><td>124</td><td>126</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_63</td><td>NYY 4x35</td><td>126</td><td>127</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_64</td><td>NAYY 4x150</td><td>126</td><td>128</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_64</td><td>NAYY 4x50</td><td>128</td><td>129</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_65</td><td>NAYY 4x150</td><td>128</td><td>130</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_65</td><td>NAYY 4x50</td><td>130</td><td>131</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_66</td><td>NAYY 4x150</td><td>130</td><td>132</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_66</td><td>NAYY 4x50</td><td>132</td><td>133</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_67</td><td>NAYY 4x150</td><td>132</td><td>134</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_67</td><td>NYY 4x35</td><td>134</td><td>135</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_68</td><td>NAYY 4x150</td><td>134</td><td>136</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_68</td><td>NYY 4x35</td><td>136</td><td>137</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_1_69</td><td>NAYY 4x150</td><td>136</td><td>138</td><td>0.006</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_1_69</td><td>NYY 4x35</td><td>138</td><td>139</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_1</td><td>NAYY 4x150</td><td>1</td><td>140</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_1</td><td>NAYY 4x50</td><td>140</td><td>141</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_2</td><td>NAYY 4x150</td><td>140</td><td>142</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_2</td><td>NYY 4x35</td><td>142</td><td>143</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_3</td><td>NAYY 4x150</td><td>142</td><td>144</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_3</td><td>NYY 4x35</td><td>144</td><td>145</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_4</td><td>NAYY 4x150</td><td>144</td><td>146</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_4</td><td>NYY 4x35</td><td>146</td><td>147</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_5</td><td>NAYY 4x150</td><td>146</td><td>148</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_5</td><td>NYY 4x35</td><td>148</td><td>149</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_6</td><td>NAYY 4x150</td><td>148</td><td>150</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_6</td><td>NAYY 4x50</td><td>150</td><td>151</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_7</td><td>NAYY 4x150</td><td>150</td><td>152</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_7</td><td>NYY 4x35</td><td>152</td><td>153</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_8</td><td>NAYY 4x150</td><td>152</td><td>154</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_8</td><td>NAYY 4x50</td><td>154</td><td>155</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_9</td><td>NAYY 4x150</td><td>154</td><td>156</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_9</td><td>NAYY 4x50</td><td>156</td><td>157</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_10</td><td>NAYY 4x150</td><td>156</td><td>158</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_10</td><td>NAYY 4x50</td><td>158</td><td>159</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_11</td><td>NAYY 4x150</td><td>158</td><td>160</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_11</td><td>NYY 4x35</td><td>160</td><td>161</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_12</td><td>NAYY 4x150</td><td>160</td><td>162</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_12</td><td>NYY 4x35</td><td>162</td><td>163</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_13</td><td>NAYY 4x150</td><td>162</td><td>164</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_13</td><td>NAYY 4x50</td><td>164</td><td>165</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_14</td><td>NAYY 4x150</td><td>164</td><td>166</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_14</td><td>NAYY 4x50</td><td>166</td><td>167</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_15</td><td>NAYY 4x150</td><td>166</td><td>168</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_15</td><td>NAYY 4x50</td><td>168</td><td>169</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_16</td><td>NAYY 4x150</td><td>168</td><td>170</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_16</td><td>NAYY 4x50</td><td>170</td><td>171</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_17</td><td>NAYY 4x150</td><td>170</td><td>172</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_17</td><td>NAYY 4x50</td><td>172</td><td>173</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_18</td><td>NAYY 4x150</td><td>172</td><td>174</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_18</td><td>NAYY 4x50</td><td>174</td><td>175</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_19</td><td>NAYY 4x150</td><td>174</td><td>176</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_19</td><td>NYY 4x35</td><td>176</td><td>177</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_20</td><td>NAYY 4x150</td><td>176</td><td>178</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_20</td><td>NAYY 4x50</td><td>178</td><td>179</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_21</td><td>NAYY 4x150</td><td>178</td><td>180</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_21</td><td>NAYY 4x50</td><td>180</td><td>181</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_22</td><td>NAYY 4x150</td><td>180</td><td>182</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_22</td><td>NAYY 4x50</td><td>182</td><td>183</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_23</td><td>NAYY 4x150</td><td>182</td><td>184</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_23</td><td>NYY 4x35</td><td>184</td><td>185</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_24</td><td>NAYY 4x150</td><td>184</td><td>186</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_24</td><td>NAYY 4x50</td><td>186</td><td>187</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_25</td><td>NAYY 4x150</td><td>186</td><td>188</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_25</td><td>NYY 4x35</td><td>188</td><td>189</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_26</td><td>NAYY 4x150</td><td>188</td><td>190</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_26</td><td>NAYY 4x50</td><td>190</td><td>191</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_27</td><td>NAYY 4x150</td><td>190</td><td>192</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_27</td><td>NAYY 4x50</td><td>192</td><td>193</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_28</td><td>NAYY 4x150</td><td>192</td><td>194</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_28</td><td>NAYY 4x50</td><td>194</td><td>195</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_29</td><td>NAYY 4x150</td><td>194</td><td>196</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_29</td><td>NYY 4x35</td><td>196</td><td>197</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_30</td><td>NAYY 4x150</td><td>196</td><td>198</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_30</td><td>NAYY 4x50</td><td>198</td><td>199</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_31</td><td>NAYY 4x150</td><td>198</td><td>200</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_31</td><td>NYY 4x35</td><td>200</td><td>201</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_2_32</td><td>NAYY 4x150</td><td>200</td><td>202</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_2_32</td><td>NYY 4x35</td><td>202</td><td>203</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_1</td><td>NAYY 4x150</td><td>1</td><td>204</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_1</td><td>NAYY 4x50</td><td>204</td><td>205</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_2</td><td>NAYY 4x150</td><td>204</td><td>206</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_2</td><td>NYY 4x35</td><td>206</td><td>207</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_3</td><td>NAYY 4x150</td><td>206</td><td>208</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_3</td><td>NYY 4x35</td><td>208</td><td>209</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_4</td><td>NAYY 4x150</td><td>208</td><td>210</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_4</td><td>NYY 4x35</td><td>210</td><td>211</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_5</td><td>NAYY 4x150</td><td>210</td><td>212</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_5</td><td>NYY 4x35</td><td>212</td><td>213</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_6</td><td>NAYY 4x150</td><td>212</td><td>214</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_6</td><td>NYY 4x35</td><td>214</td><td>215</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_7</td><td>NAYY 4x150</td><td>214</td><td>216</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_7</td><td>NYY 4x35</td><td>216</td><td>217</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_8</td><td>NAYY 4x150</td><td>216</td><td>218</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_8</td><td>NAYY 4x50</td><td>218</td><td>219</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_9</td><td>NAYY 4x150</td><td>218</td><td>220</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_9</td><td>NYY 4x35</td><td>220</td><td>221</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_10</td><td>NAYY 4x150</td><td>220</td><td>222</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_10</td><td>NYY 4x35</td><td>222</td><td>223</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_11</td><td>NAYY 4x150</td><td>222</td><td>224</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_11</td><td>NAYY 4x50</td><td>224</td><td>225</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_12</td><td>NAYY 4x150</td><td>224</td><td>226</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_12</td><td>NYY 4x35</td><td>226</td><td>227</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_13</td><td>NAYY 4x150</td><td>226</td><td>228</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_13</td><td>NYY 4x35</td><td>228</td><td>229</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_14</td><td>NAYY 4x150</td><td>228</td><td>230</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_14</td><td>NYY 4x35</td><td>230</td><td>231</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_15</td><td>NAYY 4x150</td><td>230</td><td>232</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_15</td><td>NAYY 4x50</td><td>232</td><td>233</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_16</td><td>NAYY 4x150</td><td>232</td><td>234</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_16</td><td>NYY 4x35</td><td>234</td><td>235</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_17</td><td>NAYY 4x150</td><td>234</td><td>236</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_17</td><td>NAYY 4x50</td><td>236</td><td>237</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_18</td><td>NAYY 4x150</td><td>236</td><td>238</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_18</td><td>NYY 4x35</td><td>238</td><td>239</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_19</td><td>NAYY 4x150</td><td>238</td><td>240</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_19</td><td>NYY 4x35</td><td>240</td><td>241</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_20</td><td>NAYY 4x150</td><td>240</td><td>242</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_20</td><td>NAYY 4x50</td><td>242</td><td>243</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_21</td><td>NAYY 4x150</td><td>242</td><td>244</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_21</td><td>NAYY 4x50</td><td>244</td><td>245</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_22</td><td>NAYY 4x150</td><td>244</td><td>246</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_22</td><td>NYY 4x35</td><td>246</td><td>247</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_23</td><td>NAYY 4x150</td><td>246</td><td>248</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_23</td><td>NYY 4x35</td><td>248</td><td>249</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_24</td><td>NAYY 4x150</td><td>248</td><td>250</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_24</td><td>NYY 4x35</td><td>250</td><td>251</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_25</td><td>NAYY 4x150</td><td>250</td><td>252</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_25</td><td>NAYY 4x50</td><td>252</td><td>253</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_26</td><td>NAYY 4x150</td><td>252</td><td>254</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_26</td><td>NYY 4x35</td><td>254</td><td>255</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_27</td><td>NAYY 4x150</td><td>254</td><td>256</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_27</td><td>NYY 4x35</td><td>256</td><td>257</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_28</td><td>NAYY 4x150</td><td>256</td><td>258</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_28</td><td>NYY 4x35</td><td>258</td><td>259</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_29</td><td>NAYY 4x150</td><td>258</td><td>260</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_29</td><td>NAYY 4x50</td><td>260</td><td>261</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_30</td><td>NAYY 4x150</td><td>260</td><td>262</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_30</td><td>NAYY 4x50</td><td>262</td><td>263</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_31</td><td>NAYY 4x150</td><td>262</td><td>264</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_31</td><td>NYY 4x35</td><td>264</td><td>265</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_3_32</td><td>NAYY 4x150</td><td>264</td><td>266</td><td>0.011</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_3_32</td><td>NYY 4x35</td><td>266</td><td>267</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_1</td><td>NAYY 4x150</td><td>1</td><td>268</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_1</td><td>NAYY 4x50</td><td>268</td><td>269</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_2</td><td>NAYY 4x150</td><td>268</td><td>270</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_2</td><td>NYY 4x35</td><td>270</td><td>271</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_3</td><td>NAYY 4x150</td><td>270</td><td>272</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_3</td><td>NAYY 4x50</td><td>272</td><td>273</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_4</td><td>NAYY 4x150</td><td>272</td><td>274</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_4</td><td>NAYY 4x50</td><td>274</td><td>275</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_5</td><td>NAYY 4x150</td><td>274</td><td>276</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_5</td><td>NAYY 4x50</td><td>276</td><td>277</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_6</td><td>NAYY 4x150</td><td>276</td><td>278</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_6</td><td>NYY 4x35</td><td>278</td><td>279</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_7</td><td>NAYY 4x150</td><td>278</td><td>280</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_7</td><td>NAYY 4x50</td><td>280</td><td>281</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_8</td><td>NAYY 4x150</td><td>280</td><td>282</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_8</td><td>NYY 4x35</td><td>282</td><td>283</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_9</td><td>NAYY 4x150</td><td>282</td><td>284</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_9</td><td>NAYY 4x50</td><td>284</td><td>285</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_10</td><td>NAYY 4x150</td><td>284</td><td>286</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_10</td><td>NYY 4x35</td><td>286</td><td>287</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_11</td><td>NAYY 4x150</td><td>286</td><td>288</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_11</td><td>NAYY 4x50</td><td>288</td><td>289</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_12</td><td>NAYY 4x150</td><td>288</td><td>290</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_12</td><td>NAYY 4x50</td><td>290</td><td>291</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_13</td><td>NAYY 4x150</td><td>290</td><td>292</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_13</td><td>NYY 4x35</td><td>292</td><td>293</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_14</td><td>NAYY 4x150</td><td>292</td><td>294</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_14</td><td>NAYY 4x50</td><td>294</td><td>295</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_15</td><td>NAYY 4x150</td><td>294</td><td>296</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_15</td><td>NYY 4x35</td><td>296</td><td>297</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_16</td><td>NAYY 4x150</td><td>296</td><td>298</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_16</td><td>NYY 4x35</td><td>298</td><td>299</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_17</td><td>NAYY 4x150</td><td>298</td><td>300</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_17</td><td>NYY 4x35</td><td>300</td><td>301</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_18</td><td>NAYY 4x150</td><td>300</td><td>302</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_18</td><td>NYY 4x35</td><td>302</td><td>303</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_4_19</td><td>NAYY 4x150</td><td>302</td><td>304</td><td>0.017</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_4_19</td><td>NYY 4x35</td><td>304</td><td>305</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_1</td><td>NAYY 4x150</td><td>1</td><td>306</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_1</td><td>NAYY 4x50</td><td>306</td><td>307</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_2</td><td>NAYY 4x150</td><td>306</td><td>308</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_2</td><td>NAYY 4x50</td><td>308</td><td>309</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_3</td><td>NAYY 4x150</td><td>308</td><td>310</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_3</td><td>NAYY 4x50</td><td>310</td><td>311</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_4</td><td>NAYY 4x150</td><td>310</td><td>312</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_4</td><td>NYY 4x35</td><td>312</td><td>313</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_5</td><td>NAYY 4x150</td><td>312</td><td>314</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_5</td><td>NYY 4x35</td><td>314</td><td>315</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_6</td><td>NAYY 4x150</td><td>314</td><td>316</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_6</td><td>NAYY 4x50</td><td>316</td><td>317</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_7</td><td>NAYY 4x150</td><td>316</td><td>318</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_7</td><td>NYY 4x35</td><td>318</td><td>319</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_8</td><td>NAYY 4x150</td><td>318</td><td>320</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_8</td><td>NAYY 4x50</td><td>320</td><td>321</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_9</td><td>NAYY 4x150</td><td>320</td><td>322</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_9</td><td>NYY 4x35</td><td>322</td><td>323</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_10</td><td>NAYY 4x150</td><td>322</td><td>324</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_10</td><td>NAYY 4x50</td><td>324</td><td>325</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_11</td><td>NAYY 4x150</td><td>324</td><td>326</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_11</td><td>NAYY 4x50</td><td>326</td><td>327</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_12</td><td>NAYY 4x150</td><td>326</td><td>328</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_12</td><td>NAYY 4x50</td><td>328</td><td>329</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_13</td><td>NAYY 4x150</td><td>328</td><td>330</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_13</td><td>NAYY 4x50</td><td>330</td><td>331</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_5_14</td><td>NAYY 4x150</td><td>330</td><td>332</td><td>0.021</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_5_14</td><td>NYY 4x35</td><td>332</td><td>333</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_1</td><td>NAYY 4x150</td><td>1</td><td>334</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_1</td><td>NAYY 4x50</td><td>334</td><td>335</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_2</td><td>NAYY 4x150</td><td>334</td><td>336</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_2</td><td>NAYY 4x50</td><td>336</td><td>337</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_3</td><td>NAYY 4x150</td><td>336</td><td>338</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_3</td><td>NAYY 4x50</td><td>338</td><td>339</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_4</td><td>NAYY 4x150</td><td>338</td><td>340</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_4</td><td>NAYY 4x50</td><td>340</td><td>341</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_5</td><td>NAYY 4x150</td><td>340</td><td>342</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_5</td><td>NYY 4x35</td><td>342</td><td>343</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_6</td><td>NAYY 4x150</td><td>342</td><td>344</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_6</td><td>NYY 4x35</td><td>344</td><td>345</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_7</td><td>NAYY 4x150</td><td>344</td><td>346</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_7</td><td>NYY 4x35</td><td>346</td><td>347</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_8</td><td>NAYY 4x150</td><td>346</td><td>348</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_8</td><td>NAYY 4x50</td><td>348</td><td>349</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_9</td><td>NAYY 4x150</td><td>348</td><td>350</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_9</td><td>NYY 4x35</td><td>350</td><td>351</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_6_10</td><td>NAYY 4x150</td><td>350</td><td>352</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_6_10</td><td>NAYY 4x50</td><td>352</td><td>353</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_1</td><td>NAYY 4x150</td><td>1</td><td>354</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_1</td><td>NAYY 4x50</td><td>354</td><td>355</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_2</td><td>NAYY 4x150</td><td>354</td><td>356</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_2</td><td>NAYY 4x50</td><td>356</td><td>357</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_3</td><td>NAYY 4x150</td><td>356</td><td>358</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_3</td><td>NYY 4x35</td><td>358</td><td>359</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_4</td><td>NAYY 4x150</td><td>358</td><td>360</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_4</td><td>NAYY 4x50</td><td>360</td><td>361</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_5</td><td>NAYY 4x150</td><td>360</td><td>362</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_5</td><td>NYY 4x35</td><td>362</td><td>363</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_6</td><td>NAYY 4x150</td><td>362</td><td>364</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_6</td><td>NAYY 4x50</td><td>364</td><td>365</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_7</td><td>NAYY 4x150</td><td>364</td><td>366</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_7</td><td>NYY 4x35</td><td>366</td><td>367</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_8</td><td>NAYY 4x150</td><td>366</td><td>368</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_8</td><td>NYY 4x35</td><td>368</td><td>369</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_9</td><td>NAYY 4x150</td><td>368</td><td>370</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_9</td><td>NAYY 4x50</td><td>370</td><td>371</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_7_10</td><td>NAYY 4x150</td><td>370</td><td>372</td><td>0.025</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_7_10</td><td>NYY 4x35</td><td>372</td><td>373</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_8_1</td><td>NAYY 4x150</td><td>1</td><td>374</td><td>0.06</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_8_1</td><td>NAYY 4x50</td><td>374</td><td>375</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_8_2</td><td>NAYY 4x150</td><td>374</td><td>376</td><td>0.06</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_8_2</td><td>NYY 4x35</td><td>376</td><td>377</td><td>0.011</td><td>0.5240284</td><td>0.08513716</td><td>0.0</td><td>0.0</td><td>0.156</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_8_3</td><td>NAYY 4x150</td><td>376</td><td>378</td><td>0.06</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_8_3</td><td>NAYY 4x50</td><td>378</td><td>379</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_8_4</td><td>NAYY 4x150</td><td>378</td><td>380</td><td>0.06</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_8_4</td><td>NAYY 4x50</td><td>380</td><td>381</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>line_9_1</td><td>NAYY 4x150</td><td>1</td><td>382</td><td>0.68</td><td>0.2067</td><td>0.08042478</td><td>830.0</td><td>0.0</td><td>0.275</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr><tr><td>branchout_line_9_1</td><td>NAYY 4x50</td><td>382</td><td>383</td><td>0.011</td><td>0.6417</td><td>0.084823</td><td>670.0</td><td>0.0</td><td>0.141</td><td>1.0</td><td>1</td><td>cs</td><td>True</td></tr></table></div><div><h2>load</h2><table><tr><th>name</th><th>bus</th><th>p_mw</th><th>q_mvar</th><th>const_z_percent</th><th>const_i_percent</th><th>sn_mva</th><th>scaling</th><th>in_service</th><th>type</th></tr><tr><td>None</td><td>3</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>5</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>7</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>9</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>11</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>13</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>15</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>17</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>19</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>21</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>23</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>25</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>27</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>29</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>31</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>33</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>35</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>37</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>39</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>41</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>43</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>45</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>47</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>49</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>51</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>53</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>55</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>57</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>59</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>61</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>63</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>65</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>67</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>69</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>71</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>73</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>75</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>77</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>79</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>81</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>83</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>85</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>87</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>89</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>91</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>93</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>95</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>97</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>99</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>101</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>103</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>105</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>107</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>109</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>111</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>113</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>115</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>117</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>119</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>121</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>123</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>125</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>127</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>129</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>131</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>133</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>135</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>137</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>139</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>141</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>143</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>145</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>147</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>149</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>151</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>153</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>155</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>157</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>159</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>161</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>163</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>165</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>167</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>169</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>171</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>173</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>175</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>177</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>179</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>181</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>183</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>185</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>187</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>189</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>191</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>193</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>195</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>197</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>199</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>201</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>203</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>205</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>207</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>209</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>211</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>213</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>215</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>217</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>219</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>221</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>223</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>225</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>227</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>229</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>231</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>233</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>235</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>237</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>239</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>241</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>243</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>245</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>247</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>249</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>251</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>253</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>255</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>257</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>259</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>261</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>263</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>265</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>267</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>269</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>271</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>273</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>275</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>277</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>279</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>281</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>283</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>285</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>287</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>289</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>291</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>293</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>295</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>297</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>299</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>301</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>303</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>305</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>307</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>309</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>311</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>313</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>315</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>317</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>319</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>321</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>323</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>325</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>327</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>329</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>331</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>333</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>335</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>337</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>339</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>341</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>343</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>345</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>347</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>349</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>351</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>353</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>355</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>357</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>359</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>361</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>363</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>365</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>367</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>369</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>371</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>373</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>375</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>377</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>379</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>381</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr><tr><td>None</td><td>383</td><td>0.002</td><td>0.0</td><td>0.0</td><td>0.0</td><td>nan</td><td>1.0</td><td>True</td><td>wye</td></tr></table></div><div><h2>ext_grid</h2><table><tr><th>name</th><th>bus</th><th>vm_pu</th><th>va_degree</th><th>slack_weight</th><th>in_service</th></tr><tr><td>None</td><td>0</td><td>1.0</td><td>0.0</td><td>1.0</td><td>True</td></tr></table></div></div><div id="net" style="border:1px solid #f1f1f1;max-width:90%"></div></body><script src="https://cdnjs.cloudflare.com/ajax/libs/vis/4.18.1/vis.min.js"></script><script>var data = {nodes: new vis.DataSet([{"id": 0, "label": "0"}, {"id": 1, "label": "1"}, {"id": 2, "label": "2"}, {"id": 3, "label": "3"}, {"id": 4, "label": "4"}, {"id": 5, "label": "5"}, {"id": 6, "label": "6"}, {"id": 7, "label": "7"}, {"id": 8, "label": "8"}, {"id": 9, "label": "9"}, {"id": 10, "label": "10"}, {"id": 11, "label": "11"}, {"id": 12, "label": "12"}, {"id": 13, "label": "13"}, {"id": 14, "label": "14"}, {"id": 15, "label": "15"}, {"id": 16, "label": "16"}, {"id": 17, "label": "17"}, {"id": 18, "label": "18"}, {"id": 19, "label": "19"}, {"id": 20, "label": "20"}, {"id": 21, "label": "21"}, {"id": 22, "label": "22"}, {"id": 23, "label": "23"}, {"id": 24, "label": "24"}, {"id": 25, "label": "25"}, {"id": 26, "label": "26"}, {"id": 27, "label": "27"}, {"id": 28, "label": "28"}, {"id": 29, "label": "29"}, {"id": 30, "label": "30"}, {"id": 31, "label": "31"}, {"id": 32, "label": "32"}, {"id": 33, "label": "33"}, {"id": 34, "label": "34"}, {"id": 35, "label": "35"}, {"id": 36, "label": "36"}, {"id": 37, "label": "37"}, {"id": 38, "label": "38"}, {"id": 39, "label": "39"}, {"id": 40, "label": "40"}, {"id": 41, "label": "41"}, {"id": 42, "label": "42"}, {"id": 43, "label": "43"}, {"id": 44, "label": "44"}, {"id": 45, "label": "45"}, {"id": 46, "label": "46"}, {"id": 47, "label": "47"}, {"id": 48, "label": "48"}, {"id": 49, "label": "49"}, {"id": 50, "label": "50"}, {"id": 51, "label": "51"}, {"id": 52, "label": "52"}, {"id": 53, "label": "53"}, {"id": 54, "label": "54"}, {"id": 55, "label": "55"}, {"id": 56, "label": "56"}, {"id": 57, "label": "57"}, {"id": 58, "label": "58"}, {"id": 59, "label": "59"}, {"id": 60, "label": "60"}, {"id": 61, "label": "61"}, {"id": 62, "label": "62"}, {"id": 63, "label": "63"}, {"id": 64, "label": "64"}, {"id": 65, "label": "65"}, {"id": 66, "label": "66"}, {"id": 67, "label": "67"}, {"id": 68, "label": "68"}, {"id": 69, "label": "69"}, {"id": 70, "label": "70"}, {"id": 71, "label": "71"}, {"id": 72, "label": "72"}, {"id": 73, "label": "73"}, {"id": 74, "label": "74"}, {"id": 75, "label": "75"}, {"id": 76, "label": "76"}, {"id": 77, "label": "77"}, {"id": 78, "label": "78"}, {"id": 79, "label": "79"}, {"id": 80, "label": "80"}, {"id": 81, "label": "81"}, {"id": 82, "label": "82"}, {"id": 83, "label": "83"}, {"id": 84, "label": "84"}, {"id": 85, "label": "85"}, {"id": 86, "label": "86"}, {"id": 87, "label": "87"}, {"id": 88, "label": "88"}, {"id": 89, "label": "89"}, {"id": 90, "label": "90"}, {"id": 91, "label": "91"}, {"id": 92, "label": "92"}, {"id": 93, "label": "93"}, {"id": 94, "label": "94"}, {"id": 95, "label": "95"}, {"id": 96, "label": "96"}, {"id": 97, "label": "97"}, {"id": 98, "label": "98"}, {"id": 99, "label": "99"}, {"id": 100, "label": "100"}, {"id": 101, "label": "101"}, {"id": 102, "label": "102"}, {"id": 103, "label": "103"}, {"id": 104, "label": "104"}, {"id": 105, "label": "105"}, {"id": 106, "label": "106"}, {"id": 107, "label": "107"}, {"id": 108, "label": "108"}, {"id": 109, "label": "109"}, {"id": 110, "label": "110"}, {"id": 111, "label": "111"}, {"id": 112, "label": "112"}, {"id": 113, "label": "113"}, {"id": 114, "label": "114"}, {"id": 115, "label": "115"}, {"id": 116, "label": "116"}, {"id": 117, "label": "117"}, {"id": 118, "label": "118"}, {"id": 119, "label": "119"}, {"id": 120, "label": "120"}, {"id": 121, "label": "121"}, {"id": 122, "label": "122"}, {"id": 123, "label": "123"}, {"id": 124, "label": "124"}, {"id": 125, "label": "125"}, {"id": 126, "label": "126"}, {"id": 127, "label": "127"}, {"id": 128, "label": "128"}, {"id": 129, "label": "129"}, {"id": 130, "label": "130"}, {"id": 131, "label": "131"}, {"id": 132, "label": "132"}, {"id": 133, "label": "133"}, {"id": 134, "label": "134"}, {"id": 135, "label": "135"}, {"id": 136, "label": "136"}, {"id": 137, "label": "137"}, {"id": 138, "label": "138"}, {"id": 139, "label": "139"}, {"id": 140, "label": "140"}, {"id": 141, "label": "141"}, {"id": 142, "label": "142"}, {"id": 143, "label": "143"}, {"id": 144, "label": "144"}, {"id": 145, "label": "145"}, {"id": 146, "label": "146"}, {"id": 147, "label": "147"}, {"id": 148, "label": "148"}, {"id": 149, "label": "149"}, {"id": 150, "label": "150"}, {"id": 151, "label": "151"}, {"id": 152, "label": "152"}, {"id": 153, "label": "153"}, {"id": 154, "label": "154"}, {"id": 155, "label": "155"}, {"id": 156, "label": "156"}, {"id": 157, "label": "157"}, {"id": 158, "label": "158"}, {"id": 159, "label": "159"}, {"id": 160, "label": "160"}, {"id": 161, "label": "161"}, {"id": 162, "label": "162"}, {"id": 163, "label": "163"}, {"id": 164, "label": "164"}, {"id": 165, "label": "165"}, {"id": 166, "label": "166"}, {"id": 167, "label": "167"}, {"id": 168, "label": "168"}, {"id": 169, "label": "169"}, {"id": 170, "label": "170"}, {"id": 171, "label": "171"}, {"id": 172, "label": "172"}, {"id": 173, "label": "173"}, {"id": 174, "label": "174"}, {"id": 175, "label": "175"}, {"id": 176, "label": "176"}, {"id": 177, "label": "177"}, {"id": 178, "label": "178"}, {"id": 179, "label": "179"}, {"id": 180, "label": "180"}, {"id": 181, "label": "181"}, {"id": 182, "label": "182"}, {"id": 183, "label": "183"}, {"id": 184, "label": "184"}, {"id": 185, "label": "185"}, {"id": 186, "label": "186"}, {"id": 187, "label": "187"}, {"id": 188, "label": "188"}, {"id": 189, "label": "189"}, {"id": 190, "label": "190"}, {"id": 191, "label": "191"}, {"id": 192, "label": "192"}, {"id": 193, "label": "193"}, {"id": 194, "label": "194"}, {"id": 195, "label": "195"}, {"id": 196, "label": "196"}, {"id": 197, "label": "197"}, {"id": 198, "label": "198"}, {"id": 199, "label": "199"}, {"id": 200, "label": "200"}, {"id": 201, "label": "201"}, {"id": 202, "label": "202"}, {"id": 203, "label": "203"}, {"id": 204, "label": "204"}, {"id": 205, "label": "205"}, {"id": 206, "label": "206"}, {"id": 207, "label": "207"}, {"id": 208, "label": "208"}, {"id": 209, "label": "209"}, {"id": 210, "label": "210"}, {"id": 211, "label": "211"}, {"id": 212, "label": "212"}, {"id": 213, "label": "213"}, {"id": 214, "label": "214"}, {"id": 215, "label": "215"}, {"id": 216, "label": "216"}, {"id": 217, "label": "217"}, {"id": 218, "label": "218"}, {"id": 219, "label": "219"}, {"id": 220, "label": "220"}, {"id": 221, "label": "221"}, {"id": 222, "label": "222"}, {"id": 223, "label": "223"}, {"id": 224, "label": "224"}, {"id": 225, "label": "225"}, {"id": 226, "label": "226"}, {"id": 227, "label": "227"}, {"id": 228, "label": "228"}, {"id": 229, "label": "229"}, {"id": 230, "label": "230"}, {"id": 231, "label": "231"}, {"id": 232, "label": "232"}, {"id": 233, "label": "233"}, {"id": 234, "label": "234"}, {"id": 235, "label": "235"}, {"id": 236, "label": "236"}, {"id": 237, "label": "237"}, {"id": 238, "label": "238"}, {"id": 239, "label": "239"}, {"id": 240, "label": "240"}, {"id": 241, "label": "241"}, {"id": 242, "label": "242"}, {"id": 243, "label": "243"}, {"id": 244, "label": "244"}, {"id": 245, "label": "245"}, {"id": 246, "label": "246"}, {"id": 247, "label": "247"}, {"id": 248, "label": "248"}, {"id": 249, "label": "249"}, {"id": 250, "label": "250"}, {"id": 251, "label": "251"}, {"id": 252, "label": "252"}, {"id": 253, "label": "253"}, {"id": 254, "label": "254"}, {"id": 255, "label": "255"}, {"id": 256, "label": "256"}, {"id": 257, "label": "257"}, {"id": 258, "label": "258"}, {"id": 259, "label": "259"}, {"id": 260, "label": "260"}, {"id": 261, "label": "261"}, {"id": 262, "label": "262"}, {"id": 263, "label": "263"}, {"id": 264, "label": "264"}, {"id": 265, "label": "265"}, {"id": 266, "label": "266"}, {"id": 267, "label": "267"}, {"id": 268, "label": "268"}, {"id": 269, "label": "269"}, {"id": 270, "label": "270"}, {"id": 271, "label": "271"}, {"id": 272, "label": "272"}, {"id": 273, "label": "273"}, {"id": 274, "label": "274"}, {"id": 275, "label": "275"}, {"id": 276, "label": "276"}, {"id": 277, "label": "277"}, {"id": 278, "label": "278"}, {"id": 279, "label": "279"}, {"id": 280, "label": "280"}, {"id": 281, "label": "281"}, {"id": 282, "label": "282"}, {"id": 283, "label": "283"}, {"id": 284, "label": "284"}, {"id": 285, "label": "285"}, {"id": 286, "label": "286"}, {"id": 287, "label": "287"}, {"id": 288, "label": "288"}, {"id": 289, "label": "289"}, {"id": 290, "label": "290"}, {"id": 291, "label": "291"}, {"id": 292, "label": "292"}, {"id": 293, "label": "293"}, {"id": 294, "label": "294"}, {"id": 295, "label": "295"}, {"id": 296, "label": "296"}, {"id": 297, "label": "297"}, {"id": 298, "label": "298"}, {"id": 299, "label": "299"}, {"id": 300, "label": "300"}, {"id": 301, "label": "301"}, {"id": 302, "label": "302"}, {"id": 303, "label": "303"}, {"id": 304, "label": "304"}, {"id": 305, "label": "305"}, {"id": 306, "label": "306"}, {"id": 307, "label": "307"}, {"id": 308, "label": "308"}, {"id": 309, "label": "309"}, {"id": 310, "label": "310"}, {"id": 311, "label": "311"}, {"id": 312, "label": "312"}, {"id": 313, "label": "313"}, {"id": 314, "label": "314"}, {"id": 315, "label": "315"}, {"id": 316, "label": "316"}, {"id": 317, "label": "317"}, {"id": 318, "label": "318"}, {"id": 319, "label": "319"}, {"id": 320, "label": "320"}, {"id": 321, "label": "321"}, {"id": 322, "label": "322"}, {"id": 323, "label": "323"}, {"id": 324, "label": "324"}, {"id": 325, "label": "325"}, {"id": 326, "label": "326"}, {"id": 327, "label": "327"}, {"id": 328, "label": "328"}, {"id": 329, "label": "329"}, {"id": 330, "label": "330"}, {"id": 331, "label": "331"}, {"id": 332, "label": "332"}, {"id": 333, "label": "333"}, {"id": 334, "label": "334"}, {"id": 335, "label": "335"}, {"id": 336, "label": "336"}, {"id": 337, "label": "337"}, {"id": 338, "label": "338"}, {"id": 339, "label": "339"}, {"id": 340, "label": "340"}, {"id": 341, "label": "341"}, {"id": 342, "label": "342"}, {"id": 343, "label": "343"}, {"id": 344, "label": "344"}, {"id": 345, "label": "345"}, {"id": 346, "label": "346"}, {"id": 347, "label": "347"}, {"id": 348, "label": "348"}, {"id": 349, "label": "349"}, {"id": 350, "label": "350"}, {"id": 351, "label": "351"}, {"id": 352, "label": "352"}, {"id": 353, "label": "353"}, {"id": 354, "label": "354"}, {"id": 355, "label": "355"}, {"id": 356, "label": "356"}, {"id": 357, "label": "357"}, {"id": 358, "label": "358"}, {"id": 359, "label": "359"}, {"id": 360, "label": "360"}, {"id": 361, "label": "361"}, {"id": 362, "label": "362"}, {"id": 363, "label": "363"}, {"id": 364, "label": "364"}, {"id": 365, "label": "365"}, {"id": 366, "label": "366"}, {"id": 367, "label": "367"}, {"id": 368, "label": "368"}, {"id": 369, "label": "369"}, {"id": 370, "label": "370"}, {"id": 371, "label": "371"}, {"id": 372, "label": "372"}, {"id": 373, "label": "373"}, {"id": 374, "label": "374"}, {"id": 375, "label": "375"}, {"id": 376, "label": "376"}, {"id": 377, "label": "377"}, {"id": 378, "label": "378"}, {"id": 379, "label": "379"}, {"id": 380, "label": "380"}, {"id": 381, "label": "381"}, {"id": 382, "label": "382"}, {"id": 383, "label": "383"}]), edges: new vis.DataSet([{"from": 1, "to": 2, "label": "0.28 kA 0.01 Km"}, {"from": 2, "to": 3, "label": "0.14 kA 0.01 Km"}, {"from": 2, "to": 4, "label": "0.28 kA 0.01 Km"}, {"from": 4, "to": 5, "label": "0.16 kA 0.01 Km"}, {"from": 4, "to": 6, "label": "0.28 kA 0.01 Km"}, {"from": 6, "to": 7, "label": "0.16 kA 0.01 Km"}, {"from": 6, "to": 8, "label": "0.28 kA 0.01 Km"}, {"from": 8, "to": 9, "label": "0.14 kA 0.01 Km"}, {"from": 8, "to": 10, "label": "0.28 kA 0.01 Km"}, {"from": 10, "to": 11, "label": "0.14 kA 0.01 Km"}, {"from": 10, "to": 12, "label": "0.28 kA 0.01 Km"}, {"from": 12, "to": 13, "label": "0.16 kA 0.01 Km"}, {"from": 12, "to": 14, "label": "0.28 kA 0.01 Km"}, {"from": 14, "to": 15, "label": "0.14 kA 0.01 Km"}, {"from": 14, "to": 16, "label": "0.28 kA 0.01 Km"}, {"from": 16, "to": 17, "label": "0.16 kA 0.01 Km"}, {"from": 16, "to": 18, "label": "0.28 kA 0.01 Km"}, {"from": 18, "to": 19, "label": "0.16 kA 0.01 Km"}, {"from": 18, "to": 20, "label": "0.28 kA 0.01 Km"}, {"from": 20, "to": 21, "label": "0.16 kA 0.01 Km"}, {"from": 20, "to": 22, "label": "0.28 kA 0.01 Km"}, {"from": 22, "to": 23, "label": "0.16 kA 0.01 Km"}, {"from": 22, "to": 24, "label": "0.28 kA 0.01 Km"}, {"from": 24, "to": 25, "label": "0.14 kA 0.01 Km"}, {"from": 24, "to": 26, "label": "0.28 kA 0.01 Km"}, {"from": 26, "to": 27, "label": "0.14 kA 0.01 Km"}, {"from": 26, "to": 28, "label": "0.28 kA 0.01 Km"}, {"from": 28, "to": 29, "label": "0.16 kA 0.01 Km"}, {"from": 28, "to": 30, "label": "0.28 kA 0.01 Km"}, {"from": 30, "to": 31, "label": "0.14 kA 0.01 Km"}, {"from": 30, "to": 32, "label": "0.28 kA 0.01 Km"}, {"from": 32, "to": 33, "label": "0.14 kA 0.01 Km"}, {"from": 32, "to": 34, "label": "0.28 kA 0.01 Km"}, {"from": 34, "to": 35, "label": "0.16 kA 0.01 Km"}, {"from": 34, "to": 36, "label": "0.28 kA 0.01 Km"}, {"from": 36, "to": 37, "label": "0.16 kA 0.01 Km"}, {"from": 36, "to": 38, "label": "0.28 kA 0.01 Km"}, {"from": 38, "to": 39, "label": "0.16 kA 0.01 Km"}, {"from": 38, "to": 40, "label": "0.28 kA 0.01 Km"}, {"from": 40, "to": 41, "label": "0.16 kA 0.01 Km"}, {"from": 40, "to": 42, "label": "0.28 kA 0.01 Km"}, {"from": 42, "to": 43, "label": "0.16 kA 0.01 Km"}, {"from": 42, "to": 44, "label": "0.28 kA 0.01 Km"}, {"from": 44, "to": 45, "label": "0.14 kA 0.01 Km"}, {"from": 44, "to": 46, "label": "0.28 kA 0.01 Km"}, {"from": 46, "to": 47, "label": "0.14 kA 0.01 Km"}, {"from": 46, "to": 48, "label": "0.28 kA 0.01 Km"}, {"from": 48, "to": 49, "label": "0.16 kA 0.01 Km"}, {"from": 48, "to": 50, "label": "0.28 kA 0.01 Km"}, {"from": 50, "to": 51, "label": "0.14 kA 0.01 Km"}, {"from": 50, "to": 52, "label": "0.28 kA 0.01 Km"}, {"from": 52, "to": 53, "label": "0.16 kA 0.01 Km"}, {"from": 52, "to": 54, "label": "0.28 kA 0.01 Km"}, {"from": 54, "to": 55, "label": "0.16 kA 0.01 Km"}, {"from": 54, "to": 56, "label": "0.28 kA 0.01 Km"}, {"from": 56, "to": 57, "label": "0.16 kA 0.01 Km"}, {"from": 56, "to": 58, "label": "0.28 kA 0.01 Km"}, {"from": 58, "to": 59, "label": "0.14 kA 0.01 Km"}, {"from": 58, "to": 60, "label": "0.28 kA 0.01 Km"}, {"from": 60, "to": 61, "label": "0.14 kA 0.01 Km"}, {"from": 60, "to": 62, "label": "0.28 kA 0.01 Km"}, {"from": 62, "to": 63, "label": "0.16 kA 0.01 Km"}, {"from": 62, "to": 64, "label": "0.28 kA 0.01 Km"}, {"from": 64, "to": 65, "label": "0.16 kA 0.01 Km"}, {"from": 64, "to": 66, "label": "0.28 kA 0.01 Km"}, {"from": 66, "to": 67, "label": "0.16 kA 0.01 Km"}, {"from": 66, "to": 68, "label": "0.28 kA 0.01 Km"}, {"from": 68, "to": 69, "label": "0.16 kA 0.01 Km"}, {"from": 68, "to": 70, "label": "0.28 kA 0.01 Km"}, {"from": 70, "to": 71, "label": "0.14 kA 0.01 Km"}, {"from": 70, "to": 72, "label": "0.28 kA 0.01 Km"}, {"from": 72, "to": 73, "label": "0.14 kA 0.01 Km"}, {"from": 72, "to": 74, "label": "0.28 kA 0.01 Km"}, {"from": 74, "to": 75, "label": "0.16 kA 0.01 Km"}, {"from": 74, "to": 76, "label": "0.28 kA 0.01 Km"}, {"from": 76, "to": 77, "label": "0.16 kA 0.01 Km"}, {"from": 76, "to": 78, "label": "0.28 kA 0.01 Km"}, {"from": 78, "to": 79, "label": "0.14 kA 0.01 Km"}, {"from": 78, "to": 80, "label": "0.28 kA 0.01 Km"}, {"from": 80, "to": 81, "label": "0.16 kA 0.01 Km"}, {"from": 80, "to": 82, "label": "0.28 kA 0.01 Km"}, {"from": 82, "to": 83, "label": "0.14 kA 0.01 Km"}, {"from": 82, "to": 84, "label": "0.28 kA 0.01 Km"}, {"from": 84, "to": 85, "label": "0.16 kA 0.01 Km"}, {"from": 84, "to": 86, "label": "0.28 kA 0.01 Km"}, {"from": 86, "to": 87, "label": "0.16 kA 0.01 Km"}, {"from": 86, "to": 88, "label": "0.28 kA 0.01 Km"}, {"from": 88, "to": 89, "label": "0.16 kA 0.01 Km"}, {"from": 88, "to": 90, "label": "0.28 kA 0.01 Km"}, {"from": 90, "to": 91, "label": "0.16 kA 0.01 Km"}, {"from": 90, "to": 92, "label": "0.28 kA 0.01 Km"}, {"from": 92, "to": 93, "label": "0.14 kA 0.01 Km"}, {"from": 92, "to": 94, "label": "0.28 kA 0.01 Km"}, {"from": 94, "to": 95, "label": "0.16 kA 0.01 Km"}, {"from": 94, "to": 96, "label": "0.28 kA 0.01 Km"}, {"from": 96, "to": 97, "label": "0.16 kA 0.01 Km"}, {"from": 96, "to": 98, "label": "0.28 kA 0.01 Km"}, {"from": 98, "to": 99, "label": "0.16 kA 0.01 Km"}, {"from": 98, "to": 100, "label": "0.28 kA 0.01 Km"}, {"from": 100, "to": 101, "label": "0.14 kA 0.01 Km"}, {"from": 100, "to": 102, "label": "0.28 kA 0.01 Km"}, {"from": 102, "to": 103, "label": "0.16 kA 0.01 Km"}, {"from": 102, "to": 104, "label": "0.28 kA 0.01 Km"}, {"from": 104, "to": 105, "label": "0.14 kA 0.01 Km"}, {"from": 104, "to": 106, "label": "0.28 kA 0.01 Km"}, {"from": 106, "to": 107, "label": "0.14 kA 0.01 Km"}, {"from": 106, "to": 108, "label": "0.28 kA 0.01 Km"}, {"from": 108, "to": 109, "label": "0.14 kA 0.01 Km"}, {"from": 108, "to": 110, "label": "0.28 kA 0.01 Km"}, {"from": 110, "to": 111, "label": "0.14 kA 0.01 Km"}, {"from": 110, "to": 112, "label": "0.28 kA 0.01 Km"}, {"from": 112, "to": 113, "label": "0.16 kA 0.01 Km"}, {"from": 112, "to": 114, "label": "0.28 kA 0.01 Km"}, {"from": 114, "to": 115, "label": "0.14 kA 0.01 Km"}, {"from": 114, "to": 116, "label": "0.28 kA 0.01 Km"}, {"from": 116, "to": 117, "label": "0.16 kA 0.01 Km"}, {"from": 116, "to": 118, "label": "0.28 kA 0.01 Km"}, {"from": 118, "to": 119, "label": "0.14 kA 0.01 Km"}, {"from": 118, "to": 120, "label": "0.28 kA 0.01 Km"}, {"from": 120, "to": 121, "label": "0.14 kA 0.01 Km"}, {"from": 120, "to": 122, "label": "0.28 kA 0.01 Km"}, {"from": 122, "to": 123, "label": "0.16 kA 0.01 Km"}, {"from": 122, "to": 124, "label": "0.28 kA 0.01 Km"}, {"from": 124, "to": 125, "label": "0.14 kA 0.01 Km"}, {"from": 124, "to": 126, "label": "0.28 kA 0.01 Km"}, {"from": 126, "to": 127, "label": "0.16 kA 0.01 Km"}, {"from": 126, "to": 128, "label": "0.28 kA 0.01 Km"}, {"from": 128, "to": 129, "label": "0.14 kA 0.01 Km"}, {"from": 128, "to": 130, "label": "0.28 kA 0.01 Km"}, {"from": 130, "to": 131, "label": "0.14 kA 0.01 Km"}, {"from": 130, "to": 132, "label": "0.28 kA 0.01 Km"}, {"from": 132, "to": 133, "label": "0.14 kA 0.01 Km"}, {"from": 132, "to": 134, "label": "0.28 kA 0.01 Km"}, {"from": 134, "to": 135, "label": "0.16 kA 0.01 Km"}, {"from": 134, "to": 136, "label": "0.28 kA 0.01 Km"}, {"from": 136, "to": 137, "label": "0.16 kA 0.01 Km"}, {"from": 136, "to": 138, "label": "0.28 kA 0.01 Km"}, {"from": 138, "to": 139, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 140, "label": "0.28 kA 0.01 Km"}, {"from": 140, "to": 141, "label": "0.14 kA 0.01 Km"}, {"from": 140, "to": 142, "label": "0.28 kA 0.01 Km"}, {"from": 142, "to": 143, "label": "0.16 kA 0.01 Km"}, {"from": 142, "to": 144, "label": "0.28 kA 0.01 Km"}, {"from": 144, "to": 145, "label": "0.16 kA 0.01 Km"}, {"from": 144, "to": 146, "label": "0.28 kA 0.01 Km"}, {"from": 146, "to": 147, "label": "0.16 kA 0.01 Km"}, {"from": 146, "to": 148, "label": "0.28 kA 0.01 Km"}, {"from": 148, "to": 149, "label": "0.16 kA 0.01 Km"}, {"from": 148, "to": 150, "label": "0.28 kA 0.01 Km"}, {"from": 150, "to": 151, "label": "0.14 kA 0.01 Km"}, {"from": 150, "to": 152, "label": "0.28 kA 0.01 Km"}, {"from": 152, "to": 153, "label": "0.16 kA 0.01 Km"}, {"from": 152, "to": 154, "label": "0.28 kA 0.01 Km"}, {"from": 154, "to": 155, "label": "0.14 kA 0.01 Km"}, {"from": 154, "to": 156, "label": "0.28 kA 0.01 Km"}, {"from": 156, "to": 157, "label": "0.14 kA 0.01 Km"}, {"from": 156, "to": 158, "label": "0.28 kA 0.01 Km"}, {"from": 158, "to": 159, "label": "0.14 kA 0.01 Km"}, {"from": 158, "to": 160, "label": "0.28 kA 0.01 Km"}, {"from": 160, "to": 161, "label": "0.16 kA 0.01 Km"}, {"from": 160, "to": 162, "label": "0.28 kA 0.01 Km"}, {"from": 162, "to": 163, "label": "0.16 kA 0.01 Km"}, {"from": 162, "to": 164, "label": "0.28 kA 0.01 Km"}, {"from": 164, "to": 165, "label": "0.14 kA 0.01 Km"}, {"from": 164, "to": 166, "label": "0.28 kA 0.01 Km"}, {"from": 166, "to": 167, "label": "0.14 kA 0.01 Km"}, {"from": 166, "to": 168, "label": "0.28 kA 0.01 Km"}, {"from": 168, "to": 169, "label": "0.14 kA 0.01 Km"}, {"from": 168, "to": 170, "label": "0.28 kA 0.01 Km"}, {"from": 170, "to": 171, "label": "0.14 kA 0.01 Km"}, {"from": 170, "to": 172, "label": "0.28 kA 0.01 Km"}, {"from": 172, "to": 173, "label": "0.14 kA 0.01 Km"}, {"from": 172, "to": 174, "label": "0.28 kA 0.01 Km"}, {"from": 174, "to": 175, "label": "0.14 kA 0.01 Km"}, {"from": 174, "to": 176, "label": "0.28 kA 0.01 Km"}, {"from": 176, "to": 177, "label": "0.16 kA 0.01 Km"}, {"from": 176, "to": 178, "label": "0.28 kA 0.01 Km"}, {"from": 178, "to": 179, "label": "0.14 kA 0.01 Km"}, {"from": 178, "to": 180, "label": "0.28 kA 0.01 Km"}, {"from": 180, "to": 181, "label": "0.14 kA 0.01 Km"}, {"from": 180, "to": 182, "label": "0.28 kA 0.01 Km"}, {"from": 182, "to": 183, "label": "0.14 kA 0.01 Km"}, {"from": 182, "to": 184, "label": "0.28 kA 0.01 Km"}, {"from": 184, "to": 185, "label": "0.16 kA 0.01 Km"}, {"from": 184, "to": 186, "label": "0.28 kA 0.01 Km"}, {"from": 186, "to": 187, "label": "0.14 kA 0.01 Km"}, {"from": 186, "to": 188, "label": "0.28 kA 0.01 Km"}, {"from": 188, "to": 189, "label": "0.16 kA 0.01 Km"}, {"from": 188, "to": 190, "label": "0.28 kA 0.01 Km"}, {"from": 190, "to": 191, "label": "0.14 kA 0.01 Km"}, {"from": 190, "to": 192, "label": "0.28 kA 0.01 Km"}, {"from": 192, "to": 193, "label": "0.14 kA 0.01 Km"}, {"from": 192, "to": 194, "label": "0.28 kA 0.01 Km"}, {"from": 194, "to": 195, "label": "0.14 kA 0.01 Km"}, {"from": 194, "to": 196, "label": "0.28 kA 0.01 Km"}, {"from": 196, "to": 197, "label": "0.16 kA 0.01 Km"}, {"from": 196, "to": 198, "label": "0.28 kA 0.01 Km"}, {"from": 198, "to": 199, "label": "0.14 kA 0.01 Km"}, {"from": 198, "to": 200, "label": "0.28 kA 0.01 Km"}, {"from": 200, "to": 201, "label": "0.16 kA 0.01 Km"}, {"from": 200, "to": 202, "label": "0.28 kA 0.01 Km"}, {"from": 202, "to": 203, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 204, "label": "0.28 kA 0.01 Km"}, {"from": 204, "to": 205, "label": "0.14 kA 0.01 Km"}, {"from": 204, "to": 206, "label": "0.28 kA 0.01 Km"}, {"from": 206, "to": 207, "label": "0.16 kA 0.01 Km"}, {"from": 206, "to": 208, "label": "0.28 kA 0.01 Km"}, {"from": 208, "to": 209, "label": "0.16 kA 0.01 Km"}, {"from": 208, "to": 210, "label": "0.28 kA 0.01 Km"}, {"from": 210, "to": 211, "label": "0.16 kA 0.01 Km"}, {"from": 210, "to": 212, "label": "0.28 kA 0.01 Km"}, {"from": 212, "to": 213, "label": "0.16 kA 0.01 Km"}, {"from": 212, "to": 214, "label": "0.28 kA 0.01 Km"}, {"from": 214, "to": 215, "label": "0.16 kA 0.01 Km"}, {"from": 214, "to": 216, "label": "0.28 kA 0.01 Km"}, {"from": 216, "to": 217, "label": "0.16 kA 0.01 Km"}, {"from": 216, "to": 218, "label": "0.28 kA 0.01 Km"}, {"from": 218, "to": 219, "label": "0.14 kA 0.01 Km"}, {"from": 218, "to": 220, "label": "0.28 kA 0.01 Km"}, {"from": 220, "to": 221, "label": "0.16 kA 0.01 Km"}, {"from": 220, "to": 222, "label": "0.28 kA 0.01 Km"}, {"from": 222, "to": 223, "label": "0.16 kA 0.01 Km"}, {"from": 222, "to": 224, "label": "0.28 kA 0.01 Km"}, {"from": 224, "to": 225, "label": "0.14 kA 0.01 Km"}, {"from": 224, "to": 226, "label": "0.28 kA 0.01 Km"}, {"from": 226, "to": 227, "label": "0.16 kA 0.01 Km"}, {"from": 226, "to": 228, "label": "0.28 kA 0.01 Km"}, {"from": 228, "to": 229, "label": "0.16 kA 0.01 Km"}, {"from": 228, "to": 230, "label": "0.28 kA 0.01 Km"}, {"from": 230, "to": 231, "label": "0.16 kA 0.01 Km"}, {"from": 230, "to": 232, "label": "0.28 kA 0.01 Km"}, {"from": 232, "to": 233, "label": "0.14 kA 0.01 Km"}, {"from": 232, "to": 234, "label": "0.28 kA 0.01 Km"}, {"from": 234, "to": 235, "label": "0.16 kA 0.01 Km"}, {"from": 234, "to": 236, "label": "0.28 kA 0.01 Km"}, {"from": 236, "to": 237, "label": "0.14 kA 0.01 Km"}, {"from": 236, "to": 238, "label": "0.28 kA 0.01 Km"}, {"from": 238, "to": 239, "label": "0.16 kA 0.01 Km"}, {"from": 238, "to": 240, "label": "0.28 kA 0.01 Km"}, {"from": 240, "to": 241, "label": "0.16 kA 0.01 Km"}, {"from": 240, "to": 242, "label": "0.28 kA 0.01 Km"}, {"from": 242, "to": 243, "label": "0.14 kA 0.01 Km"}, {"from": 242, "to": 244, "label": "0.28 kA 0.01 Km"}, {"from": 244, "to": 245, "label": "0.14 kA 0.01 Km"}, {"from": 244, "to": 246, "label": "0.28 kA 0.01 Km"}, {"from": 246, "to": 247, "label": "0.16 kA 0.01 Km"}, {"from": 246, "to": 248, "label": "0.28 kA 0.01 Km"}, {"from": 248, "to": 249, "label": "0.16 kA 0.01 Km"}, {"from": 248, "to": 250, "label": "0.28 kA 0.01 Km"}, {"from": 250, "to": 251, "label": "0.16 kA 0.01 Km"}, {"from": 250, "to": 252, "label": "0.28 kA 0.01 Km"}, {"from": 252, "to": 253, "label": "0.14 kA 0.01 Km"}, {"from": 252, "to": 254, "label": "0.28 kA 0.01 Km"}, {"from": 254, "to": 255, "label": "0.16 kA 0.01 Km"}, {"from": 254, "to": 256, "label": "0.28 kA 0.01 Km"}, {"from": 256, "to": 257, "label": "0.16 kA 0.01 Km"}, {"from": 256, "to": 258, "label": "0.28 kA 0.01 Km"}, {"from": 258, "to": 259, "label": "0.16 kA 0.01 Km"}, {"from": 258, "to": 260, "label": "0.28 kA 0.01 Km"}, {"from": 260, "to": 261, "label": "0.14 kA 0.01 Km"}, {"from": 260, "to": 262, "label": "0.28 kA 0.01 Km"}, {"from": 262, "to": 263, "label": "0.14 kA 0.01 Km"}, {"from": 262, "to": 264, "label": "0.28 kA 0.01 Km"}, {"from": 264, "to": 265, "label": "0.16 kA 0.01 Km"}, {"from": 264, "to": 266, "label": "0.28 kA 0.01 Km"}, {"from": 266, "to": 267, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 268, "label": "0.28 kA 0.02 Km"}, {"from": 268, "to": 269, "label": "0.14 kA 0.01 Km"}, {"from": 268, "to": 270, "label": "0.28 kA 0.02 Km"}, {"from": 270, "to": 271, "label": "0.16 kA 0.01 Km"}, {"from": 270, "to": 272, "label": "0.28 kA 0.02 Km"}, {"from": 272, "to": 273, "label": "0.14 kA 0.01 Km"}, {"from": 272, "to": 274, "label": "0.28 kA 0.02 Km"}, {"from": 274, "to": 275, "label": "0.14 kA 0.01 Km"}, {"from": 274, "to": 276, "label": "0.28 kA 0.02 Km"}, {"from": 276, "to": 277, "label": "0.14 kA 0.01 Km"}, {"from": 276, "to": 278, "label": "0.28 kA 0.02 Km"}, {"from": 278, "to": 279, "label": "0.16 kA 0.01 Km"}, {"from": 278, "to": 280, "label": "0.28 kA 0.02 Km"}, {"from": 280, "to": 281, "label": "0.14 kA 0.01 Km"}, {"from": 280, "to": 282, "label": "0.28 kA 0.02 Km"}, {"from": 282, "to": 283, "label": "0.16 kA 0.01 Km"}, {"from": 282, "to": 284, "label": "0.28 kA 0.02 Km"}, {"from": 284, "to": 285, "label": "0.14 kA 0.01 Km"}, {"from": 284, "to": 286, "label": "0.28 kA 0.02 Km"}, {"from": 286, "to": 287, "label": "0.16 kA 0.01 Km"}, {"from": 286, "to": 288, "label": "0.28 kA 0.02 Km"}, {"from": 288, "to": 289, "label": "0.14 kA 0.01 Km"}, {"from": 288, "to": 290, "label": "0.28 kA 0.02 Km"}, {"from": 290, "to": 291, "label": "0.14 kA 0.01 Km"}, {"from": 290, "to": 292, "label": "0.28 kA 0.02 Km"}, {"from": 292, "to": 293, "label": "0.16 kA 0.01 Km"}, {"from": 292, "to": 294, "label": "0.28 kA 0.02 Km"}, {"from": 294, "to": 295, "label": "0.14 kA 0.01 Km"}, {"from": 294, "to": 296, "label": "0.28 kA 0.02 Km"}, {"from": 296, "to": 297, "label": "0.16 kA 0.01 Km"}, {"from": 296, "to": 298, "label": "0.28 kA 0.02 Km"}, {"from": 298, "to": 299, "label": "0.16 kA 0.01 Km"}, {"from": 298, "to": 300, "label": "0.28 kA 0.02 Km"}, {"from": 300, "to": 301, "label": "0.16 kA 0.01 Km"}, {"from": 300, "to": 302, "label": "0.28 kA 0.02 Km"}, {"from": 302, "to": 303, "label": "0.16 kA 0.01 Km"}, {"from": 302, "to": 304, "label": "0.28 kA 0.02 Km"}, {"from": 304, "to": 305, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 306, "label": "0.28 kA 0.02 Km"}, {"from": 306, "to": 307, "label": "0.14 kA 0.01 Km"}, {"from": 306, "to": 308, "label": "0.28 kA 0.02 Km"}, {"from": 308, "to": 309, "label": "0.14 kA 0.01 Km"}, {"from": 308, "to": 310, "label": "0.28 kA 0.02 Km"}, {"from": 310, "to": 311, "label": "0.14 kA 0.01 Km"}, {"from": 310, "to": 312, "label": "0.28 kA 0.02 Km"}, {"from": 312, "to": 313, "label": "0.16 kA 0.01 Km"}, {"from": 312, "to": 314, "label": "0.28 kA 0.02 Km"}, {"from": 314, "to": 315, "label": "0.16 kA 0.01 Km"}, {"from": 314, "to": 316, "label": "0.28 kA 0.02 Km"}, {"from": 316, "to": 317, "label": "0.14 kA 0.01 Km"}, {"from": 316, "to": 318, "label": "0.28 kA 0.02 Km"}, {"from": 318, "to": 319, "label": "0.16 kA 0.01 Km"}, {"from": 318, "to": 320, "label": "0.28 kA 0.02 Km"}, {"from": 320, "to": 321, "label": "0.14 kA 0.01 Km"}, {"from": 320, "to": 322, "label": "0.28 kA 0.02 Km"}, {"from": 322, "to": 323, "label": "0.16 kA 0.01 Km"}, {"from": 322, "to": 324, "label": "0.28 kA 0.02 Km"}, {"from": 324, "to": 325, "label": "0.14 kA 0.01 Km"}, {"from": 324, "to": 326, "label": "0.28 kA 0.02 Km"}, {"from": 326, "to": 327, "label": "0.14 kA 0.01 Km"}, {"from": 326, "to": 328, "label": "0.28 kA 0.02 Km"}, {"from": 328, "to": 329, "label": "0.14 kA 0.01 Km"}, {"from": 328, "to": 330, "label": "0.28 kA 0.02 Km"}, {"from": 330, "to": 331, "label": "0.14 kA 0.01 Km"}, {"from": 330, "to": 332, "label": "0.28 kA 0.02 Km"}, {"from": 332, "to": 333, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 334, "label": "0.28 kA 0.03 Km"}, {"from": 334, "to": 335, "label": "0.14 kA 0.01 Km"}, {"from": 334, "to": 336, "label": "0.28 kA 0.03 Km"}, {"from": 336, "to": 337, "label": "0.14 kA 0.01 Km"}, {"from": 336, "to": 338, "label": "0.28 kA 0.03 Km"}, {"from": 338, "to": 339, "label": "0.14 kA 0.01 Km"}, {"from": 338, "to": 340, "label": "0.28 kA 0.03 Km"}, {"from": 340, "to": 341, "label": "0.14 kA 0.01 Km"}, {"from": 340, "to": 342, "label": "0.28 kA 0.03 Km"}, {"from": 342, "to": 343, "label": "0.16 kA 0.01 Km"}, {"from": 342, "to": 344, "label": "0.28 kA 0.03 Km"}, {"from": 344, "to": 345, "label": "0.16 kA 0.01 Km"}, {"from": 344, "to": 346, "label": "0.28 kA 0.03 Km"}, {"from": 346, "to": 347, "label": "0.16 kA 0.01 Km"}, {"from": 346, "to": 348, "label": "0.28 kA 0.03 Km"}, {"from": 348, "to": 349, "label": "0.14 kA 0.01 Km"}, {"from": 348, "to": 350, "label": "0.28 kA 0.03 Km"}, {"from": 350, "to": 351, "label": "0.16 kA 0.01 Km"}, {"from": 350, "to": 352, "label": "0.28 kA 0.03 Km"}, {"from": 352, "to": 353, "label": "0.14 kA 0.01 Km"}, {"from": 1, "to": 354, "label": "0.28 kA 0.03 Km"}, {"from": 354, "to": 355, "label": "0.14 kA 0.01 Km"}, {"from": 354, "to": 356, "label": "0.28 kA 0.03 Km"}, {"from": 356, "to": 357, "label": "0.14 kA 0.01 Km"}, {"from": 356, "to": 358, "label": "0.28 kA 0.03 Km"}, {"from": 358, "to": 359, "label": "0.16 kA 0.01 Km"}, {"from": 358, "to": 360, "label": "0.28 kA 0.03 Km"}, {"from": 360, "to": 361, "label": "0.14 kA 0.01 Km"}, {"from": 360, "to": 362, "label": "0.28 kA 0.03 Km"}, {"from": 362, "to": 363, "label": "0.16 kA 0.01 Km"}, {"from": 362, "to": 364, "label": "0.28 kA 0.03 Km"}, {"from": 364, "to": 365, "label": "0.14 kA 0.01 Km"}, {"from": 364, "to": 366, "label": "0.28 kA 0.03 Km"}, {"from": 366, "to": 367, "label": "0.16 kA 0.01 Km"}, {"from": 366, "to": 368, "label": "0.28 kA 0.03 Km"}, {"from": 368, "to": 369, "label": "0.16 kA 0.01 Km"}, {"from": 368, "to": 370, "label": "0.28 kA 0.03 Km"}, {"from": 370, "to": 371, "label": "0.14 kA 0.01 Km"}, {"from": 370, "to": 372, "label": "0.28 kA 0.03 Km"}, {"from": 372, "to": 373, "label": "0.16 kA 0.01 Km"}, {"from": 1, "to": 374, "label": "0.28 kA 0.06 Km"}, {"from": 374, "to": 375, "label": "0.14 kA 0.01 Km"}, {"from": 374, "to": 376, "label": "0.28 kA 0.06 Km"}, {"from": 376, "to": 377, "label": "0.16 kA 0.01 Km"}, {"from": 376, "to": 378, "label": "0.28 kA 0.06 Km"}, {"from": 378, "to": 379, "label": "0.14 kA 0.01 Km"}, {"from": 378, "to": 380, "label": "0.28 kA 0.06 Km"}, {"from": 380, "to": 381, "label": "0.14 kA 0.01 Km"}, {"from": 1, "to": 382, "label": "0.28 kA 0.68 Km"}, {"from": 382, "to": 383, "label": "0.14 kA 0.01 Km"}, {"from": 0, "to": 1, "label": "trafo"}])};var container = document.getElementById('net');var network = new vis.Network(container, data);network.setOptions({interaction: {zoomView: true}});</script></html>